# مشخصات و الزامات برق پروژه (بدون PLC)

این سند خط‌مشی‌ها و قواعد لازم برای طراحی، سیم‌کشی و اجرای سیستم کنترل مبتنی بر رله را مشخص می‌کند. تمرکز بر سادگی، ایمنی و مطابقت دقیق با مستندات مرجع (PDF 80 صفحه‌ای) است.

## اصول پایه
- استفاده از PLC مجاز نیست؛ منطق کنترل فقط با رله‌ها و مدارهای سخت‌سیمی پیاده‌سازی می‌شود.
- تغذیه کویل رله‌ها باید مطابق ولتاژ نامی رله باشد؛ از تزریق ۱۱۰VDC به رله ۲۴VDC به‌طور کامل خودداری شود.
- در محل‌هایی که ۲۴VDC موجود است، در صورت نیاز تنها از رله‌های کویل ۲۴VDC استفاده شود.
- در محل‌هایی که تنها ۱۱۰VDC موجود است، در صورت نیاز تنها از رله‌های کویل ۱۱۰VDC استفاده شود.
- ایزولاسیون مناسب بین مدار فرمان و مدار قدرت رعایت شود؛ حفاظت‌های لازم (فیوز، دیود هرسی در کویل‌ها، و علائم هشدار) نصب گردد.

## معماری کنترل پیشنهادی
- ورودی‌ها: کلیدهای فرمان (Start/Stop)، سوئیچ‌ها، کانتکت‌های فیدبک و اینترلاک‌ها.
- مسیر تغذیه: منبع ۲۴VDC یا ۱۱۰VDC → حفاظت (فیوز/کلید) → کلید فرمان → کویل رله → کنتاکت‌های خروجی (NO/NC) → ترمینال خروجی → بار/اکچویتور.
- نام‌گذاری کنتاکت‌ها: NO برای وصل در تحریک، NC برای قطع در تحریک؛ هر کنتاکت باید با نقش عملکردی (قطع/وصل) برچسب‌گذاری شود.
- ترمینال‌ها: هر آدرس ترمینال باید دقیقاً با عملکرد عنوان در نقشه‌ها سازگار باشد (مثلاً «فرمان قطع» نباید به ترمینال «وصل» اشاره کند).

## تطابق با PDF مرجع (۸۰ صفحه)
- برای هر صفحه از PDF:
  - عنصر/مدار مربوطه، آدرس ترمینال، عنوان عملکرد (قطع/وصل)، و وضعیت فعلی در نقشه ثبت شود.
  - اگر اصلاح لازم است (مثلاً افزودن یک رله)، صفحه و محل دقیق اعمال اصلاح مشخص گردد.
  - هر مورد در «جدول تطبیق» درج شود تا مرجع واحد و قابل پیگیری باشد.
- در کنار چیدمان جدولی، از دیاگرام فلشی مسیر از ابتدا تا انتها استفاده شود تا ابهام در فهم مسیر سیم‌کشی برطرف گردد.

## رفع گنگی مسیر سیم‌کشی
- از دیاگرام «wiring-flow.svg» استفاده کنید که مسیر گام‌به‌گام جریان فرمان را نشان می‌دهد.
- برای هر مسیر، شماره سیم، رنگ، مبدا/مقصد ترمینال و عملکرد قید شود.
- هر تغییر نسبت به PDF با عبارت «اصلاح» مشخص و در جدول تطبیق با صفحهٔ اعمال اصلاح مستند شود.

## قوانین آدرس‌دهی ترمینال
- آدرس ترمینال باید با مفهوم عملکرد هم‌خوان باشد: «فرمان قطع» به ترمینالی با کنتاکت قطع مرتبط شود، «فرمان وصل» به ترمینالی با کنتاکت وصل مرتبط شود.
- هر ناسازگاری باید در جدول تطبیق ثبت و اصلاح پیشنهادی ارائه گردد.

## چک‌لیست اجرا
- صحت ولتاژ تغذیه رله‌ها (۲۴VDC یا ۱۱۰VDC) با نامی کویل بررسی شود.
- تست عملکرد NO/NC مطابق عنوان نقشه انجام شود.
- مطابقت آدرس ترمینال با عنوان عملکرد بررسی و مستند گردد.
- اعمال حفاظتی (فیوز، دیود هرسی، علامت‌گذاری) تأیید شود.
- تطابق نهایی با PDF در جدول تطبیق ثبت شود.